# Modbus 与 IEC104 工业报文解析（工业规约重点）

> 本节目标：逐字节拆 **Modbus RTU/TCP** 与 **IEC 60870-5-104** 报文，做到看到 hex 就能标出每个字段、能手写解析。通用网络知识见前几篇，开源参考实现见《../01-C++技术体系/18-面试与求职/02-简历撰写与项目表达.md》对标项目（libmodbus/lib60870）。

## 本章速览

- [1. Modbus：主从问答式规约](#1-modbus主从问答式规约)
  - [1.1 三种形态对比](#11-三种形态对比)
  - [1.2 Modbus RTU 帧（串口）](#12-modbus-rtu-帧串口)
  - [1.3 Modbus TCP 帧 = MBAP 头 + PDU](#13-modbus-tcp-帧--mbap-头--pdu)
  - [1.4 常用功能码与报文实例](#14-常用功能码与报文实例)
  - [1.5 CRC16（Modbus）要点](#15-crc16modbus要点)
- [2. IEC 60870-5-104：基于 TCP 的电力远动规约（电力远动核心规约）](#2-iec-60870-5-104基于-tcp-的电力远动规约电力远动核心规约)
  - [2.1 整体结构：APCI + ASDU](#21-整体结构apci--asdu)
  - [2.2 I 帧 / S 帧 / U 帧（必背）](#22-i-帧--s-帧--u-帧必背)
  - [2.3 建链与保活时序（面试/现场高频）](#23-建链与保活时序面试现场高频)
  - [2.4 ASDU 结构（I 帧携带的数据）](#24-asdu-结构i-帧携带的数据)
  - [2.5 一帧 I 报文读字节（示例）](#25-一帧-i-报文读字节示例)
- [3. 对比与工程要点](#3-对比与工程要点)
- [4. 快速参考卡片](#4-快速参考卡片)
- [5. 常见问题与坑](#5-常见问题与坑)
- [6. 延伸阅读](#6-延伸阅读)

---

## 1. Modbus：主从问答式规约

### 1.1 三种形态对比

| 形态 | 承载 | 寻址 | 校验 | 典型场景 |
| --- | --- | --- | --- | --- |
| Modbus **RTU** | RS-485/232 串口，二进制紧凑 | 1B 从站地址 | **CRC16**（2B，小端存放） | 现场总线、串口设备 |
| Modbus **ASCII** | 串口，ASCII 十六进制字符 | 冒号开头 | LRC | 少见，可读性好 |
| Modbus **TCP** | TCP（默认 **502 端口**） | MBAP 里单元标识符 | **无 CRC**（TCP 已保证可靠） | 以太网、网关、上位机 |

### 1.2 Modbus RTU 帧（串口）

```text
| 从站地址(1) | 功能码(1) | 数据(N) | CRC16(2，低字节在前) |
帧间靠"静默 ≥3.5 字符时间"分帧（串口没有长度字段，靠空闲间隔断帧）
```

### 1.3 Modbus TCP 帧 = MBAP 头 + PDU

```text
MBAP 头(7字节)                       PDU(和RTU的数据部分一致，无CRC)
┌──────────┬──────────┬───────────┬──────────┬─────────┬────────┐
│事务标识(2)│协议标识(2)│长度(2)    │单元标识(1)│功能码(1)│ 数据(N) │
│Transaction│Protocol=0│Length     │Unit ID   │Function │ Data   │
└──────────┴──────────┴───────────┴──────────┴─────────┴────────┘
  客户端自定   固定0x0000  后续字节数  兼容串行桥接  同RTU
```

- **长度字段** = 单元标识(1) + 功能码(1) + 数据 N（即从 Unit ID 开始的字节数）；
- 事务标识用于**请求/响应配对**（类似 TCP 里的事务 id），响应原样回带；
- 单元标识符在纯 TCP 设备常为 0xFF/0x01，在"TCP 转串口网关"里对应下游 RTU 从站地址。

### 1.4 常用功能码与报文实例

| 功能码 | 操作 | 数据 |
| --- | --- | --- |
| 0x01 | 读线圈（位，可读写） | 起始地址+数量 |
| 0x02 | 读离散输入（位，只读） | 起始地址+数量 |
| 0x03 | **读保持寄存器（16位，最常用）** | 起始地址+数量 |
| 0x04 | 读输入寄存器（16位，只读） | 起始地址+数量 |
| 0x05 | 写单个线圈 | 地址+值(0xFF00/0x0000) |
| 0x06 | 写单个寄存器 | 地址+值 |
| 0x0F | 写多个线圈 | 地址+数量+字节数+值 |
| 0x10 | **写多个寄存器** | 地址+数量+字节数+值 |
| 异常响应 | **功能码最高位置 1（+0x80）**，后跟异常码 | 如 0x83 = 0x03 出错 |

**例：读保持寄存器（0x03）请求**，读从站 1、起始地址 0、数量 2：

```text
RTU:  01 03 00 00 00 02 C4 0B
      │  │  └起始0┘ └数量2┘ └CRC16(小端)┘
TCP:  00 01 00 00 00 06 01 03 00 00 00 02
      事务1 协议0  长度6  单元1 03 起始0 数量2
```

**正常响应**（返回 2 个寄存器，值 0x000A、0x0102）：

```text
RTU:  01 03 04 00 0A 01 02 <CRClo CRChi>
      │  │  └字节数=4(2寄存器×2)┘
TCP:  00 01 00 00 00 07 01 03 04 00 0A 01 02
异常响应：01 83 02 <CRC>   0x83=0x03|0x80，异常码02=非法地址
```

> 寄存器是**大端 16 位**；32 位浮点/整数常由两个寄存器拼成，字节/字顺序（ABCD/CDAB/BADC/DCBA）不同厂家不同，是现场联调高频坑。

### 1.5 CRC16（Modbus）要点

多项式 0xA001（0x8005 反转），初始 0xFFFF，低字节在前。**查表法**最快，嵌入式常用；07 篇给 C++ 实现。

## 2. IEC 60870-5-104：基于 TCP 的电力远动规约（电力远动核心规约）

104 把 101 的应用层 ASDU 搬到 TCP（默认 **2404 端口**），用 **APCI** 做传输控制。

### 2.1 整体结构：APCI + ASDU

```text
启动字符 0x68(1) | APDU长度(1) | 控制域(4,即APCI核心) | [ASDU(可选,可变长)]
└────────────── APCI（应用规约控制信息，固定4字节控制域）──────────────┘
```

- 首字节固定 **0x68**；第二字节是**后续字节数**（控制域4 + ASDU，最大 253）；
- 三种帧由控制域**第 1 字节最低 2 bit**区分：

### 2.2 I 帧 / S 帧 / U 帧（必背）

| 帧 | 最低位 | 作用 | 是否带 ASDU |
| --- | --- | --- | --- |
| **I 帧（信息帧）** | bit1bit0 = 00 | 传应用数据（遥测遥信），含**发送序号 N(S)、接收序号 N(R)** | 带 |
| **S 帧（监视帧）** | = 01 | 纯确认（ACK），只有 N(R)，无数据 | 不带 |
| **U 帧（无编号帧）** | = 11 | 链路控制：STARTDT/STOPDT/TESTFR | 不带 |

序号编码（I 帧控制域 4 字节，**序号左移 1 位、小端**）：

```text
字节1: N(S) 的低7位(末位=0)   字节2: N(S) 高8位
字节3: N(R) 的低7位(末位=0)   字节4: N(R) 高8位
即 发送/接收序号 = (对应16位值) >> 1；S帧无N(S)，U帧无序号
```

### 2.3 建链与保活时序（面试/现场高频）

```text
主站(Client)                         子站/装置(Server, :2404)
 TCP 三次握手建立连接
   U帧 STARTDT act ────────→        （激活数据传输）
        ←──────── STARTDT con
   之后子站用 I 帧上送总召唤/变化遥测，双方用 I/S 帧的 N(R) 累计确认
   U帧 TESTFR act ↔ con             （心跳，t3 周期，默认20s无数据就发）
   断开：STOPDT 或直接关 TCP
```

- **总召唤（GI，类型标识 C_IC_NA_1=100）**：连上后主站发起，子站回全数据 + 结束；
- **S 帧确认窗口**：收到 w 个未确认 I 帧必须回 S 帧（默认 w=8），序号不推进会被断链；
- t1/t2/t3 三个定时器（超时重发/确认/保活）要会调，是"104 频繁掉线"的核心排查点。

### 2.4 ASDU 结构（I 帧携带的数据）

```text
类型标识TI(1) | 可变结构限定词VSQ(1) | 传送原因COT(2) | 公共地址(2,即站址/ASDU地址)
   | 信息体地址IOA(3) | 信息体元素(值/品质QDS/时标CP56Time2a 可选)
```

- **TI 类型标识**：1=单点遥信 M_SP_NA_1、3=双点遥信 M_DP_NA_1、9/11/13=归一化/标度化/短浮点遥测（**短浮点 M_ME_NC_1=13 最常见，IEEE754**）、30/31=带 CP56Time2a 的单点/双点、100=总召唤；
- **VSQ**：最高位 SQ=0 顺序地址、=1 每个信息体带地址，低 7 位是信息体个数；
- **COT 传送原因**：3=突发、20=响应总召唤、2=周期等；
- **品质描述 QDS**：IV 无效、NT 非当前、SB 取代、BL 闭锁、OV 溢出——"数据打了可疑标记"看这里；
- **CP56Time2a**：7 字节时标（毫秒、分、时、日、星期、月、年，注意年是"年份-2000"）。

### 2.5 一帧 I 报文读字节（示例）

```text
68 0F 02 00 04 00 0D 01 03 00 01 00 01 40 00 00 8A 44 ...
└启动 长度15 └控制域:N(S)=1,N(R)=2（I帧）
                 TI=13(短浮点遥测) VSQ=01 COT=0003(突发) 公共地址=0001
                    IOA=4001(0x004001) 浮点值... 品质...
```

## 3. 对比与工程要点

| 维度 | Modbus TCP | IEC104 |
| --- | --- | --- |
| 模型 | 简单主从轮询 | 发布变化 + 总召唤 + 确认序号 |
| 端口 | 502 | 2404 |
| 数据 | 16 位寄存器 | 类型丰富（遥信/遥测/时标/品质） |
| 可靠性 | 靠 TCP，应用层无序号 | I/S 帧序号 + 窗口 + 保活定时器 |
| 复杂度 | 低，易上手 | 中高，电力主流 |

- 工业网关常做"**南向多规约（RTU/104/61850）采集 → 统一模型 → 北向转发**"，报文解析是地基；
- 解析都要处理**粘包/半包**：Modbus TCP 靠 MBAP 长度、104 靠 0x68+长度字节分帧（见 07 篇）；
- 抓这些规约：`tcpdump -nn port 502 or port 2404`，Wireshark 内置 Modbus/IEC104 解析器，能直接展开字段。

## 4. 快速参考卡片

```text
Modbus TCP：MBAP=事务2|协议0(2)|长度2|单元1，后接 功能码+数据，无CRC，端口502
Modbus RTU：地址|功能码|数据|CRC16(0xA001,初值FFFF,低字节在前)，靠3.5字符分帧
功能码：03读保持 06写单 10写多；异常=功能码|0x80 +异常码；寄存器大端，32位注意字序
IEC104：0x68|长度|控制域4|ASDU，端口2404
  I帧=00 带数据含N(S)/N(R)；S帧=01确认；U帧=11 STARTDT/TESTFR/STOPDT；序号=值>>1
  建链：STARTDT act/con；TESTFR保活(t3)；总召唤TI=100；S帧窗口w=8
  ASDU：TI|VSQ|COT|公共地址|IOA(3)|值|QDS|CP56Time2a；13=短浮点遥测
分帧：Modbus看MBAP长度，104看0x68+长度，都要处理半包/粘包
```

## 5. 常见问题与坑

| 问题 | 排查 |
| --- | --- |
| Modbus 读到的浮点数值乱 | 两个寄存器的字/字节序，确认厂家 ABCD/CDAB 排列 |
| RTU 偶发丢帧/分帧错误 | 3.5 字符时间、波特率/校验位、485 总线终端电阻 |
| TCP 响应和请求对不上 | 用 MBAP 事务标识配对，别只按顺序 |
| 104 连上很快被断开 | STARTDT 没发、序号 N(S)/N(R) 没正确推进、t1/t2/t3 配置 |
| 104 不回确认导致装置停发 | 未确认 I 帧超窗口(w=8)，及时发 S 帧 ACK |
| 遥测值带"无效/可疑" | 看 QDS 品质位（IV/NT/SB/BL/OV） |
| 时标差年份/时间 | CP56Time2a 年=年份-2000，注意时区与毫秒字段 |
| 长度字段解析错位 | Modbus Length 从 Unit ID 起算；104 长度不含启动符和自身 |

## 6. 延伸阅读

- Modbus 应用协议规范 V1.1b3（modbus.org 官方免费）：[modbus.org/specs.php](https://modbus.org/specs.php)；libmodbus：[github.com/stephane/libmodbus](https://github.com/stephane/libmodbus)
- IEC 60870-5 标准（IEC 官网，部分付费）；开源实现 lib60870（含 101/104）：[github.com/mz-automation/lib60870](https://github.com/mz-automation/lib60870)
- Wireshark 已内置 Modbus/IEC104 dissector：[wiki.wireshark.org](https://wiki.wireshark.org/)
- 下一篇落地为代码《08-抓包分析与手写报文解析.md》

---

上一篇：《06-HTTP与TLS应用层报文.md》
下一篇：《08-抓包分析与手写报文解析.md》
